# Title: CEIG Maharashtra - Statutory Approval & Inspection Workflow
## Purpose: Mandatory checklist for Electrical Inspectorate approval in Navi Mumbai.
## Revision: 1.0
## Date: 24-May-2024
## Tags: #CEIG #Maharashtra #Statutory #LTVyoma #NaviMumbai
## Standards: CEA 2023, Maharashtra Lift/Electrical Acts

---

## 1. Pre-Construction Stage
1.  **Drawing Submission:** Submit HT SLD, Earthing Layout, and Substation Layout to the **Chief Electrical Inspector (CEIG), PWD Mumbai/Vashi.**
2.  **Scrutiny Fees:** Payment based on total kVA (55MVA for this project).

## 2. Construction Stage
1.  **Equipment Reports:** All 33kV Switchgear and Transformers must have **Type Test Reports** (CPRI/NABL).
2.  **Contractor License:** Ensure L&T's electrical sub-contractors hold a valid "A-Class" Maharashtra Electrical License.

## 3. Final Inspection Checklist
1.  **Earthing:** Every pit must be numbered; Earth-Link to Body/Neutral must be visible.
2.  **Relay Testing:** Witnessing of Secondary Injection tests by the Inspector.
3.  **Clearances:** Verifying Phase-to-Phase and Phase-to-Earth clearances in the 33kV Yard.
4.  **Permit to Charge:** Receipt of the formal letter "Permission to Energize" before the utility breaker is closed.

---
## 📚 References
* **CEA 2023:** Safety Regulations.
* **PWD Maharashtra:** Electrical Inspectorate Guidelines.